<!DOCTYPE HTML>
<html lang="zh-CN">

<head>
    <!--Setting-->
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, user-scalable=no, initial-scale=1.0, maximum-scale=1.0, minimum-scale=1.0">
    <meta http-equiv="X-UA-Compatible" content="IE=Edge,chrome=1">
    <meta http-equiv="Cache-Control" content="no-siteapp">
    <meta http-equiv="Cache-Control" content="no-transform">
    <meta name="renderer" content="webkit|ie-comp|ie-stand">
    <meta name="apple-mobile-web-app-capable" content="Hexo">
    <meta name="apple-mobile-web-app-status-bar-style" content="black">
    <meta name="format-detection" content="telephone=no,email=no,adress=no">
    <meta name="browsermode" content="application">
    <meta name="screen-orientation" content="portrait">
    <meta name="theme-version" content="1.0.0">
    <meta name="root" content="/">
    <link rel="dns-prefetch" href="https://cxxlog.github.io">
    <!--SEO-->

<meta name="keywords" content="电力,术语,EMC" />


<meta name="description" content="电力常用术语通俗对照表
一张解码表：听到行话时能对上号、知道归哪一类、够接话提问即可，不要求记定义、不要求会算。按「量 &#x2F; 装置 &#x2F; 工况 &#x2F; 保护 &#x2F; ..." />


<meta name="robots" content="all" />
<meta name="google" content="all" />
<meta name="googlebot" content="all" />
<meta name="verify" content="all" />
    <!--Title-->

<title>
    
    电力常用术语通俗对照表 |
    
    Hexo
</title>

<link rel="alternate" href="/atom.xml" title="Hexo" type="application/atom+xml">


<link rel="icon" href="/favicon.ico">

    


<link rel="stylesheet" href="/css/bootstrap.min.css?rev=3.3.7.css">
<link rel="stylesheet" href="/css/font-awesome.min.css?rev=4.7.0.css">
<link rel="stylesheet" href="/css/style.css?rev=mwyrzeq3.css">

    

<meta name="generator" content="Hexo 6.2.0"></head>
<!--[if lte IE 8]>
<style>
    html{ font-size: 1em }
</style>
<![endif]-->
<!--[if lte IE 9]>
<div style="ie">你使用的浏览器版本过低，为了你更好的阅读体验，请更新浏览器的版本或者使用其他现代浏览器，比如Chrome、Firefox、Safari等。</div>
<![endif]-->
<body>
    <header class="main-header"  style="background-image:url(
    /img/banner.jpg)"
     >
    <div class="main-header-box">
        <a class="header-avatar" href="/" title='cxx'>
            <img src="/img/avatar.jpg" alt="logo头像" class="img-responsive center-block">
        </a>
        <div class="branding">
            <!--<h2 class="text-hide">Snippet主题,从未如此简单有趣</h2>-->
            
            <img src="/img/branding.png" alt="Snippet 博客主题" class="img-responsive center-block">
            
        </div>
    </div>
</header>
    <nav class="main-navigation">
    <div class="container">
        <div class="row">
            <div class="col-sm-12">
                <div class="navbar-header"><span class="nav-toggle-button collapsed pull-right" data-toggle="collapse" data-target="#main-menu" id="mnav">
                        <span class="sr-only"></span>
                        <i class="fa fa-bars"></i>
                    </span>
                    <a class="navbar-brand" href="https://cxxlog.github.io">
                        Hexo</a>
                </div>
                <div class="collapse navbar-collapse" id="main-menu">
                    <ul class="menu">
                        
                        <li role="presentation" class="text-center">
                            <a href="/"><i class="fa "></i>
                                首页</a>
                        </li>
                        
                        <li role="presentation" class="text-center">
                            <a href="/archives/"><i class="fa "></i>
                                时间轴</a>
                        </li>
                        
                        <li role="presentation" class="text-center">
                            <a href="/guestbook/"><i class="fa "></i>
                                留言</a>
                        </li>
                        
                    </ul>
                </div>
            </div>
        </div>
    </div>
</nav>
    <section class="content-wrap">
        <div class="container">
            <div class="row">
                <main class="col-md-8 main-content m-post">
                    <p id="process"></p>
<article class="post">
    <div class="post-head">
        <h1 id="电力常用术语通俗对照表">
            
            电力常用术语通俗对照表
            
        </h1>
        <div class="post-meta">
    
    <span class="categories-meta fa-wrap">
        <i class="fa fa-folder-open-o"></i>
        <a class="category-link" href="/categories/electric/">electric</a>
    </span>
    
    
    <span class="fa-wrap">
        <i class="fa fa-tags"></i>
        <span class="tags-meta">
            
            <a class="tag-none-link" href="/tags/EMC/" rel="tag">EMC</a> <a class="tag-none-link" href="/tags/%E6%9C%AF%E8%AF%AD/" rel="tag">术语</a> <a class="tag-none-link" href="/tags/%E7%94%B5%E5%8A%9B/" rel="tag">电力</a>
            
        </span>
    </span>
    
    
    
    <span class="fa-wrap">
        <i class="fa fa-clock-o"></i>
        <span class="date-meta">
            2026/11/18</span>
    </span>
    
    <span class="fa-wrap">
        <i class="fa fa-eye"></i>
        <span id="busuanzi_value_page_pv"></span>
    </span>
    
    
</div>
        
        
    </div>
    
    <div class="post-body post-content">
        <h1 id="电力常用术语通俗对照表"><a href="#电力常用术语通俗对照表" class="headerlink" title="电力常用术语通俗对照表"></a>电力常用术语通俗对照表</h1><blockquote>
<p>一张<strong>解码表</strong>：听到行话时能对上号、知道归哪一类、够接话提问即可，不要求记定义、不要求会算。按「量 &#x2F; 装置 &#x2F; 工况 &#x2F; 保护 &#x2F; EMC 试验」分组查；大白话只建第一印象、故意不严谨，精确定义与结果判断不在本表范围。</p>
</blockquote>
<h2 id="一、量与单位"><a href="#一、量与单位" class="headerlink" title="一、量与单位"></a>一、量与单位</h2><table>
<thead>
<tr>
<th>术语（别名 &#x2F; 英文）</th>
<th>大白话</th>
<th>在这类系统里对应什么</th>
<th>容易听错 &#x2F; 混淆</th>
</tr>
</thead>
<tbody><tr>
<td>电压 U（电位差）</td>
<td>推着电流走的「压力」，两点之间的电势差</td>
<td>采集通道里的一路瞬时值</td>
<td>要问是相电压还是线电压、瞬时值还是有效值</td>
</tr>
<tr>
<td>交流 AC &#x2F; 直流 DC</td>
<td>方向来回变、周期性过零的电 &#x2F; 方向不变的电</td>
<td>通道类型、母线与输出侧的区分</td>
<td>AC 说的是方向变不变，不是「有没有电压」；工频只是 AC 的一种，变频输出也是 AC</td>
</tr>
<tr>
<td>电流 I</td>
<td>电荷流动的快慢，像水流大小</td>
<td>另一路采集瞬时值</td>
<td>方向 &#x2F; 极性约定：正值往哪边流</td>
</tr>
<tr>
<td>瞬时值</td>
<td>某一刻的实际数值</td>
<td>波形上的一个采样点</td>
<td>和有效值不是一回事</td>
</tr>
<tr>
<td>有效值 RMS</td>
<td>等效发热能力的那个「直流等值」，正弦波 &#x3D; 峰值 &#x2F; √2</td>
<td>报表、铭牌额定值</td>
<td>非正弦波不能随手套 √2</td>
</tr>
<tr>
<td>幅值 &#x2F; 峰值 &#x2F; 峰峰值 Vpp</td>
<td>波形离零点最远的距离 &#x2F; 最高点到最低点的跨度</td>
<td>波形给定、量程与绝缘校核、限幅判断</td>
<td>幅值 ≠ 有效值；峰峰值 &#x3D; 2 倍峰值只对对称波形成立</td>
</tr>
<tr>
<td>有功 P（W）</td>
<td>真正被消耗或转换掉的平均功率</td>
<td>功率报表</td>
<td>口语说「功率」时常指它，也可能指视在功率</td>
</tr>
<tr>
<td>瞬时功率 p(t)</td>
<td>某一刻的 u×i，随时间起伏（含两倍频）</td>
<td>波形级功率、象限切换瞬间</td>
<td>与有功 P 差一个「周期平均」，切换过程里两者能差很远</td>
</tr>
<tr>
<td>无功 Q（var）</td>
<td>在磁场 &#x2F; 电场间来回借还、一周期净额为零的部分</td>
<td>感性 &#x2F; 容性负载的电流与容量</td>
<td><strong>不是损耗、不是浪费</strong></td>
</tr>
<tr>
<td>视在功率 S（VA）</td>
<td>√(P²+Q²)，设备容量按它选</td>
<td>功放、变压器的额定容量</td>
<td>单位 VA，不是 W</td>
</tr>
<tr>
<td>功率因数 cosφ</td>
<td>P 占 S 的比例，越接近 1 越「实在」</td>
<td>效率与容量核算</td>
<td>滞后 &#x2F; 超前还要看是感性还是容性</td>
</tr>
<tr>
<td>相位 &#x2F; 相角</td>
<td>正弦波走到一圈里的哪个位置</td>
<td>u、i 之间的夹角 φ</td>
<td>单位度或弧度</td>
</tr>
<tr>
<td>相量 phasor</td>
<td>把幅值和相位写成一个复数，方便算稳态交流</td>
<td>稳态计算、同步相量数据</td>
<td><strong>只适用单一频率的正弦稳态</strong>，瞬态波形不能用</td>
</tr>
<tr>
<td>频率 f &#x2F; 工频</td>
<td>每秒重复多少次；国内工频 50 Hz</td>
<td>波形周期、采样率设定</td>
<td>变频工况下不是常数</td>
</tr>
<tr>
<td>谐波 &#x2F; THD</td>
<td>波形里混进来的工频整数倍成分；THD 是畸变率</td>
<td>波形质量、滤波器设计</td>
<td>非整数倍的叫间谐波</td>
</tr>
<tr>
<td>基波 &#x2F; 谐波次数</td>
<td>波形里那个工频主成分 &#x2F; 第几次倍频（2 次、3 次…）</td>
<td>谐波分析与 THD 的基准</td>
<td>基波不是直流分量；非整数倍的叫间谐波</td>
</tr>
<tr>
<td>三相 &#x2F; 相序</td>
<td>三根相差 120° 的交流；ABC 的先后顺序叫相序</td>
<td>多通道采集与对齐</td>
<td>相序接反，功率符号和电机转向都反</td>
</tr>
<tr>
<td>线电压 &#x2F; 相电压</td>
<td>两根相线之间 &#x2F; 相线对中性点（380 V &#x2F; 220 V）</td>
<td>接线方式与量程</td>
<td>两者差 √3 倍</td>
</tr>
<tr>
<td>中性点 &#x2F; 零线 &#x2F; 地线</td>
<td>三相的公共参考点 &#x2F; 引出的导线 &#x2F; 接大地</td>
<td>参考电位与安全</td>
<td>零线和地线不是一回事</td>
</tr>
<tr>
<td>标幺值 pu</td>
<td>实际值 ÷ 基准值，变成无量纲的相对值</td>
<td>不同电压等级放一起比较</td>
<td>不是新单位，必须问基准值取多少</td>
</tr>
<tr>
<td>序分量（正 &#x2F; 负 &#x2F; 零序）</td>
<td>把不对称三相拆成三套对称分量</td>
<td>不对称故障分析</td>
<td>是数学分解，不是三根实际导线</td>
</tr>
<tr>
<td>直流偏置 &#x2F; 零偏 offset</td>
<td>整个波形被抬高一块 &#x2F; 采集通道零点不准带来的固定偏差</td>
<td>采集标定、积分漂移、有效值计算</td>
<td>传感器零漂和真实存在的直流分量是两回事</td>
</tr>
<tr>
<td>量程 &#x2F; 分辨率 &#x2F; 精度</td>
<td>能测的最大范围 &#x2F; 最小能分辨的台阶 &#x2F; 离真值多近</td>
<td>ADC 位数、采集通道配置、点表换算</td>
<td>16 位说的是分辨率，不等于 16 位精度；量程选大了小信号看不清</td>
</tr>
</tbody></table>
<h2 id="二、装置与部件"><a href="#二、装置与部件" class="headerlink" title="二、装置与部件"></a>二、装置与部件</h2><table>
<thead>
<tr>
<th>术语（别名 &#x2F; 英文）</th>
<th>大白话</th>
<th>在这类系统里对应什么</th>
<th>容易听错 &#x2F; 混淆</th>
</tr>
</thead>
<tbody><tr>
<td>四象限功放</td>
<td>电压电流都能双向、既能送能量也能吃回能量的功率放大装置</td>
<td>功率仿真与真实装置之间的接口设备</td>
<td>和「信号放大器」完全不是一回事</td>
</tr>
<tr>
<td>变流器 converter</td>
<td>电能形式 &#x2F; 参数变换装置的统称</td>
<td>功率链路的主环节</td>
<td>下面分整流、逆变、斩波</td>
</tr>
<tr>
<td>整流 &#x2F; 逆变 &#x2F; 斩波</td>
<td>AC→DC &#x2F; DC→AC &#x2F; DC→DC，三个方向的变换</td>
<td>前端与输出级</td>
<td>现场常简称「逆变」，要听清方向</td>
</tr>
<tr>
<td>PWM（脉宽调制）</td>
<td>用开关的占空比「拼」出想要的波形</td>
<td>给定波形到实际电压之间的环节</td>
<td>有开关频率、有死区，不是理想波形</td>
</tr>
<tr>
<td>IGBT &#x2F; MOSFET &#x2F; SiC</td>
<td>高速大功率电子开关</td>
<td>决定开关频率、损耗、死区</td>
<td>不是线性放大器，只有开和关</td>
</tr>
<tr>
<td>直流母线 DC bus</td>
<td>变流器中间那段直流储能环节</td>
<td>母线电压相当于能量往来的「压力表」</td>
<td>回馈时它会抬升，不是恒定的</td>
</tr>
<tr>
<td>直流母线电压 Udc（Vbus &#x2F; Vdc）</td>
<td>母线两端的电压，原理图上常写成 Udc</td>
<td>变流器中间环节的能量「压力表」</td>
<td>与「直流母线」是同一个东西的量与符号；回馈时会抬升，不是恒定值</td>
</tr>
<tr>
<td>制动电阻 &#x2F; 回馈单元</td>
<td>能量送不回电网就变热耗掉 &#x2F; 能逆变送回电网的前端</td>
<td>决定四象限能不能真正闭环</td>
<td>有没有回馈能力，直接决定模型该怎么建</td>
</tr>
<tr>
<td>变压器</td>
<td>靠磁耦合改电压，顺带做电气隔离</td>
<td>电网侧与装置侧之间</td>
<td>只能传交流，不能传直流</td>
</tr>
<tr>
<td>互感器 CT &#x2F; PT（TA &#x2F; TV）</td>
<td>把高电压、大电流按比例变成可测的小信号</td>
<td>采集前端</td>
<td>二次侧不能开路 &#x2F; 短路，有变比和相位误差</td>
</tr>
<tr>
<td>电抗器 &#x2F; 滤波器</td>
<td>挡住高频、把波形抹平滑的电感电容组合</td>
<td>输出滤波与抗干扰</td>
<td>会带来相移和延迟</td>
</tr>
<tr>
<td>磁环 &#x2F; 磁珠 &#x2F; 共模电感（现场常说「加磁环」）</td>
<td>套在电缆上的一圈磁性材料，专门挡高频共模干扰</td>
<td>采集线、编码器线、网线的抗干扰措施</td>
<td>通常只对高频噪声有效；低频地环路、工频串扰加了也没用，得改布线与接地</td>
</tr>
<tr>
<td>屏蔽线 &#x2F; 双绞线 &#x2F; 单点接地</td>
<td>金属层包住信号线 &#x2F; 两根绞在一起 &#x2F; 只在一处接参考地</td>
<td>弱信号采集的抗干扰与地环路处理</td>
<td>接地不等于随便接大地；多点接地反而引入环流，比不接更糟</td>
</tr>
<tr>
<td>隔离 &#x2F; 光耦 &#x2F; 隔离放大器</td>
<td>强弱电之间只传信号、不共地的电气隔断</td>
<td>采集与驱动的安全边界、抗共模电压</td>
<td>隔断的是电气连接，隔不断信号延迟；隔离后两侧仍要各自有参考电位</td>
</tr>
<tr>
<td>继电保护装置</td>
<td>按定值判断故障、下令跳闸的装置</td>
<td>半实物测试里常见的被测对象</td>
<td>它「发令」，断路器「执行」</td>
</tr>
<tr>
<td>断路器</td>
<td>能带负荷开断、能切断短路电流的开关</td>
<td>执行跳闸</td>
<td>和继电器不是同一个东西</td>
</tr>
<tr>
<td>负载 &#x2F; 电源（sink &#x2F; source）</td>
<td>吸收功率的一方 &#x2F; 提供功率的一方</td>
<td>四象限里两者角色会互换</td>
<td>说「带载」时要问带的是什么性质</td>
</tr>
<tr>
<td>ADC &#x2F; DAC</td>
<td>模数 &#x2F; 数模转换</td>
<td>波形进出仿真系统的关口</td>
<td>位数、采样率、延迟都要单独问</td>
</tr>
<tr>
<td>HIL &#x2F; PHIL</td>
<td>硬件在环：模型接真实控制器（信号级）&#x2F; 功率硬件在环：模型接真实功率装置（有真实功率交换）</td>
<td>仿真平台形态</td>
<td><strong>PHIL 难得多</strong>，稳定性与延迟是核心，不能当 HIL 看</td>
</tr>
<tr>
<td>实时仿真器</td>
<td>按固定步长、必须在真实时间内算完一步的平台</td>
<td>整个仿真跑在哪</td>
<td>「快」不等于「实时」，实时指的是不超时</td>
</tr>
</tbody></table>
<h2 id="三、工况与运行"><a href="#三、工况与运行" class="headerlink" title="三、工况与运行"></a>三、工况与运行</h2><table>
<thead>
<tr>
<th>术语（别名 &#x2F; 英文）</th>
<th>大白话</th>
<th>在这类系统里对应什么</th>
<th>容易听错 &#x2F; 混淆</th>
</tr>
</thead>
<tbody><tr>
<td>四象限运行</td>
<td>电压电流双向、功率可正可负地运行</td>
<td>功放能力描述</td>
<td><strong>u-i 平面与 P-Q 平面同名不同物</strong></td>
</tr>
<tr>
<td>电动 &#x2F; 发电</td>
<td>吸收功率 &#x2F; 反送功率</td>
<td>装置在 u-i 平面落在哪个象限</td>
<td>与「整流 &#x2F; 逆变」不是同一套分类</td>
</tr>
<tr>
<td>回馈 &#x2F; 再生</td>
<td>能量倒灌回前端</td>
<td>最容易建模失真的工况</td>
<td>要看前端吃不吃得下</td>
</tr>
<tr>
<td>感性 &#x2F; 容性 &#x2F; 阻性负载</td>
<td>电流滞后 &#x2F; 超前 &#x2F; 同相于电压</td>
<td>决定无功大小和电流波形</td>
<td>同一个有功功率，三者电流完全不同</td>
</tr>
<tr>
<td>稳态</td>
<td>各量不再随时间变化的状态</td>
<td>大部分报表的取值条件</td>
<td>稳态对得上，不代表切换过程对得上</td>
</tr>
<tr>
<td>暂态 &#x2F; 瞬态</td>
<td>从一个稳态切到另一个稳态的过程 &#x2F; 短时冲击</td>
<td>四象限切换、投切、故障瞬间</td>
<td>工程里两个词常混用，要确认说的是哪段时间尺度</td>
</tr>
<tr>
<td>过零</td>
<td>波形穿过 0 的时刻</td>
<td>死区、切换最易失真处</td>
<td>过零附近最能看出模型是不是理想源</td>
</tr>
<tr>
<td>削顶 &#x2F; 限幅 clipping</td>
<td>超出能力被截平</td>
<td>额定、饱和、保护</td>
<td>结果「看着合理」的常见来源</td>
</tr>
<tr>
<td>饱和</td>
<td>加到顶了，再给也不涨</td>
<td>铁芯、放大器、限幅环节</td>
<td>与「限幅」近似，但饱和通常是渐变</td>
</tr>
<tr>
<td>死区 dead-time</td>
<td>为防止上下管同时导通，刻意留的一段空白</td>
<td>小信号与过零处畸变</td>
<td>是刻意加的，不是故障</td>
</tr>
<tr>
<td>纹波 ripple</td>
<td>直流或输出波形上叠着的一层周期性小起伏，像水面细密的波纹</td>
<td>母线电压、输出波形的「干净程度」</td>
<td><strong>不是谐波</strong>：纹波跟着开关频率走，谐波是工频整数倍（见第一组）</td>
</tr>
<tr>
<td>纹波电压 &#x2F; 纹波电流 &#x2F; 纹波系数</td>
<td>那层起伏在电压、电流上的具体叫法 &#x2F; 起伏幅值占直流量的比例</td>
<td>滤波电容、电抗器选型与输出质量常拿它当指标</td>
<td>说「纹波多大」要问是峰峰值还是有效值、分母取什么</td>
</tr>
<tr>
<td>纹波频率</td>
<td>起伏重复的快慢</td>
<td>一般等于 PWM 开关频率或其倍频</td>
<td>随开关频率变，不是固定 50 Hz；和工频谐波不同源</td>
</tr>
<tr>
<td>环流</td>
<td>并联设备之间不经负载、彼此对灌的电流</td>
<td>并机特有，会白白发热甚至炸机</td>
<td>负载电流里看不出来，要单独测</td>
</tr>
<tr>
<td>均流</td>
<td>多台并联时各台分担的电流要均衡</td>
<td>并机控制目标</td>
<td>停得有先后，均流立刻失衡</td>
</tr>
<tr>
<td>并机 &#x2F; 主从</td>
<td>多台一起带同一负载 &#x2F; 一台管给定与同步的控制关系</td>
<td>多机系统架构</td>
<td>主从是控制关系，<strong>不是安全关系</strong></td>
</tr>
<tr>
<td>同步 &#x2F; 锁相 PLL</td>
<td>让多台相位对齐 &#x2F; 跟踪对方相位的环节</td>
<td>并机与并网前提</td>
<td>锁相有捕获时间，不是瞬间完成</td>
</tr>
<tr>
<td>孤岛</td>
<td>与主电源断开后还自己带着负载跑的一小块电网</td>
<td>非计划孤岛有触电与设备风险</td>
<td>与「停机」相反，是还在带电跑</td>
</tr>
<tr>
<td>空载 &#x2F; 轻载 &#x2F; 满载</td>
<td>没接负载 &#x2F; 带一点 &#x2F; 带到额定</td>
<td>模型在哪个工作点验证</td>
<td>空载对得上不代表满载对得上，内阻与限幅都在重载才露馅</td>
</tr>
<tr>
<td>开环 &#x2F; 闭环</td>
<td>不看结果直接给 &#x2F; 拿输出回来修给定</td>
<td>控制方式与稳定性判断</td>
<td>闭环才有稳定性与相位裕度问题，延迟在闭环里会被放大</td>
</tr>
<tr>
<td>给定 &#x2F; 反馈 &#x2F; 给定值 setpoint</td>
<td>想要多少 &#x2F; 实际测回多少 &#x2F; 设定的目标数值</td>
<td>控制器输入输出、点表里的下行量</td>
<td>给定只是软件里的一个数，不等于装置上已经达到的值</td>
</tr>
</tbody></table>
<h2 id="四、保护与故障"><a href="#四、保护与故障" class="headerlink" title="四、保护与故障"></a>四、保护与故障</h2><table>
<thead>
<tr>
<th>术语（别名 &#x2F; 英文）</th>
<th>大白话</th>
<th>在这类系统里对应什么</th>
<th>容易听错 &#x2F; 混淆</th>
</tr>
</thead>
<tbody><tr>
<td>过流 &#x2F; 过压 &#x2F; 欠压 &#x2F; 过温</td>
<td>四类越限判据</td>
<td>最适合放进硬件的硬判据</td>
<td>阈值、持续时间、是否锁存要分别问</td>
</tr>
<tr>
<td>过载 overload</td>
<td>超过额定但通路正常、电流没失控</td>
<td>热积累型，通常允许短时</td>
<td>与短路不同：短路电流只受线路阻抗限制，必须瞬时切断</td>
</tr>
<tr>
<td>告警 &#x2F; 预警</td>
<td>还没到停机程度，先报出来</td>
<td>保护的分级：告警 → 降额 → 跳闸</td>
<td>告警不等于故障，也不该直接触发联锁停机</td>
</tr>
<tr>
<td>误动 &#x2F; 拒动</td>
<td>不该动却动了 &#x2F; 该动没动</td>
<td>保护装置的两类失效</td>
<td>与「定值整定错」不是一回事，多出在采样、逻辑或回路</td>
</tr>
<tr>
<td>短路</td>
<td>不该连的两点连上了，电流只受线路阻抗限制</td>
<td>μs～ms 级的危险</td>
<td>与「过载」不同，过载是超额定但通路正常</td>
</tr>
<tr>
<td>桥臂直通 shoot-through</td>
<td>上下两个开关管同时导通，直流母线被直接短接</td>
<td>变流器最严重的故障之一</td>
<td>靠死区防，但死区又是波形失真来源</td>
</tr>
<tr>
<td>接地故障</td>
<td>对地绝缘破了</td>
<td>漏电保护、绝缘监测</td>
<td>与「零线断开」表现不同</td>
</tr>
<tr>
<td>跳闸 trip</td>
<td>断开输出 &#x2F; 跳开断路器</td>
<td>保护的执行动作</td>
<td>「谁跳的」和「为什么跳」要分开问</td>
</tr>
<tr>
<td>保护定值</td>
<td>判据的阈值（多少安、多少伏、多少毫秒）</td>
<td>领域方给的整定参数</td>
<td><strong>谁定的、按什么工况定的</strong>，是关键追问</td>
</tr>
<tr>
<td>动作时间</td>
<td>从越限到真正断开花了多久</td>
<td>与状态上报周期对比，决定该归哪一侧</td>
<td>上报周期是秒 &#x2F; 毫秒级，动作时间是微秒级</td>
</tr>
<tr>
<td>故障录波 &#x2F; 录波</td>
<td>故障前后一段时间的高速波形记录</td>
<td>事故反演最值钱的材料</td>
<td>与「状态上报」不同：一个是高频细节，一个是低频快照</td>
</tr>
<tr>
<td>联锁 &#x2F; 急停</td>
<td>任一条件不满足就停 &#x2F; 人工触发的停机</td>
<td>安全回路</td>
<td>急停是人工动作，联锁是自动判据</td>
</tr>
<tr>
<td>fail-safe（失效导向安全）</td>
<td>「授权消失就停」，而不是靠发一条停止指令</td>
<td>安全架构的方向性判据</td>
<td>与 fail-dangerous 正好相反</td>
</tr>
<tr>
<td>使能 &#x2F; 心跳</td>
<td>持续授权才允许跑 &#x2F; 周期性续签的存活信号</td>
<td>允许运行条件</td>
<td>心跳断了必须默认停</td>
</tr>
<tr>
<td>故障锁存 &#x2F; 人工复位</td>
<td>故障标志一直举着，直到人确认才清</td>
<td>防止瞬态故障自动消失被漏掉</td>
<td>复位指令是非安全动作，可以走软件</td>
</tr>
<tr>
<td>SOE 事件顺序记录</td>
<td>带高精度时标的动作顺序表</td>
<td>多机事故反演靠它对时间线</td>
<td>时标精度不够就失去意义</td>
</tr>
<tr>
<td>四遥（遥测 &#x2F; 遥信 &#x2F; 遥控 &#x2F; 遥调）</td>
<td>模拟量 &#x2F; 开关状态 &#x2F; 下行命令 &#x2F; 参数调整</td>
<td>点表分类常按这四类</td>
<td>四类混在一张表里最容易对错</td>
</tr>
</tbody></table>
<h2 id="五、EMC-与安规试验"><a href="#五、EMC-与安规试验" class="headerlink" title="五、EMC 与安规试验"></a>五、EMC 与安规试验</h2><table>
<thead>
<tr>
<th>术语（别名 &#x2F; 英文）</th>
<th>大白话</th>
<th>在这类系统里对应什么</th>
<th>容易听错 &#x2F; 混淆</th>
</tr>
</thead>
<tbody><tr>
<td>额定容量 &#x2F; 铭牌功率（60 kW）</td>
<td>设备铭牌上标的最大输出能力</td>
<td>描述设备大小的参数</td>
<td>是设备能力，不是这次试验施加的能量；kW 是功率，不等于电压或电流</td>
</tr>
<tr>
<td>输出端口 &#x2F; 端口 port</td>
<td>设备上接线出去的那个接口</td>
<td>试验里干扰打进来的位置（施加点）</td>
<td>常规浪涌多测电源输入口；这里测输出口，要单独确认试验时端口是否带电、接不接真实装置</td>
</tr>
<tr>
<td>施加 &#x2F; 注入 injection</td>
<td>人为把干扰信号打进端口</td>
<td>EMC 试验的动作</td>
<td>不是设备正常运行产生的，是外部加进来的</td>
</tr>
<tr>
<td>浪涌 surge（雷击浪涌）</td>
<td>一个微秒级的瞬态高压大电流脉冲，模拟雷击感应或电网大开关操作</td>
<td>抗扰度试验项目之一</td>
<td><strong>不是稳态耐压、不是绝缘试验</strong>；持续时间极短，考验的是防护器件与泄放路径能不能把这一下能量吃掉</td>
</tr>
<tr>
<td>组合波 1.2&#x2F;50 μs · 8&#x2F;20 μs</td>
<td>浪涌发生器输出的标准波形：前者是开路电压波，后者是短路电流波</td>
<td>试验波形参数</td>
<td>两个数字分别描述电压波和电流波，不是同一根波的两个参数；μs 级，和工频毫秒级不是一个时间尺度</td>
</tr>
<tr>
<td>A+ &#x2F; A−（端子标识）</td>
<td>某个输出端子或通道的编号</td>
<td>试验施加点的具体端子</td>
<td>属于设备自定义命名，含义必须查端子定义或丝印图，不能按常识推断：可能是相线、差分正端，也可能是直流正极</td>
</tr>
<tr>
<td>对 &#x2F; 线-地 · 线-线</td>
<td>干扰加在哪两点之间</td>
<td>决定试验回路与源阻抗</td>
<td>A+ 对 PE 是线-地（共模），A+ 对 A− 是线-线（差模），两者泄放路径与考核点都不同</td>
</tr>
<tr>
<td>共模 &#x2F; 差模干扰（common &#x2F; differential mode）</td>
<td>两根线一起相对地抖动 &#x2F; 两根线之间相对抖动</td>
<td>干扰的两种耦合方式</td>
<td>共模能量走对地泄放（防护器件 → PE → 大地），差模走端子之间的钳位；整改手段不同</td>
</tr>
<tr>
<td>PE（Protective Earth，保护地）</td>
<td>黄绿线、接机壳与接地排的安全地</td>
<td>浪涌对地泄放的终点</td>
<td><strong>不是零线 N、不是信号地 GND &#x2F; AGND</strong>（见第一组）；接混会出安全问题</td>
</tr>
<tr>
<td>N &#x2F; GND &#x2F; AGND（零线 &#x2F; 信号地 &#x2F; 模拟地）</td>
<td>工作电流回路 &#x2F; 电路参考电位 &#x2F; 模拟部分参考地</td>
<td>与 PE 并列的几类「地」</td>
<td>名字都带「地」，但只有 PE 是安全保护用；试验描述里的「对 PE」不能替换成「对 GND」</td>
</tr>
<tr>
<td>1 kV &#x2F; 试验等级</td>
<td>外加干扰的开路电压峰值，按 0.5 &#x2F; 1 &#x2F; 2 &#x2F; 4 kV 分档</td>
<td>浪涌严酷度档位</td>
<td><strong>不是设备输出电压，也不是耐压值</strong>；等级编号在不同标准版本、产品规范里略有出入，以试验依据文件为准</td>
</tr>
<tr>
<td>GB&#x2F;T 17626.5 &#x2F; IEC 61000-4-5</td>
<td>浪涌抗扰度试验依据的标准号</td>
<td>试验方法与判据的来源</td>
<td>国内标准等同采用 IEC 标准；引用时要带年份 &#x2F; 版本，不同版本波形与等级细节有差异</td>
</tr>
<tr>
<td>耦合 &#x2F; 去耦网络 CDN</td>
<td>把浪涌耦合进被测端口、同时挡住它窜回电网或辅助设备的接口网络</td>
<td>试验接线里的标准附件</td>
<td>不是被测设备的一部分；去耦做不好会连带影响同网其他设备</td>
</tr>
<tr>
<td>源阻抗 2 Ω &#x2F; 12 Ω</td>
<td>发生器内部的等效输出电阻</td>
<td>决定脉冲电流大小</td>
<td>线-线常用 2 Ω、线-地常用 12 Ω（不同标准 &#x2F; 版本表述略有差异）；同一个 1 kV，两种接法打进去的能量不同</td>
</tr>
<tr>
<td>极性 &#x2F; 相位同步</td>
<td>正、负各打几次；交流端口按 0° &#x2F; 90° &#x2F; 180° &#x2F; 270° 对准波形相位打</td>
<td>试验施加方式</td>
<td>直流输出端口没有相位同步这一说；次数与间隔按标准，不是随便打一下</td>
</tr>
<tr>
<td>抗扰度 immunity &#x2F; EMC（电磁兼容）</td>
<td>设备扛住外来干扰、不坏不误动的能力 &#x2F; 电磁兼容总称</td>
<td>型式试验类别</td>
<td>EMC 包含「抗扰度（挨打）」和「发射（不扰人）」两半，说「做 EMC」要问清是哪一半</td>
</tr>
<tr>
<td>EFT 脉冲群 &#x2F; ESD 静电 &#x2F; 电压暂降</td>
<td>另外几类常见抗扰度项目：快速脉冲串 &#x2F; 静电放电 &#x2F; 供电短时掉压</td>
<td>与浪涌并列的试验项目</td>
<td>各自波形、耦合方式、考核点不同，不能互相替代；口语里常被笼统说成「打干扰」</td>
</tr>
<tr>
<td>性能判据 A &#x2F; B &#x2F; C &#x2F; D</td>
<td>试验后设备表现的合格分级：A 无降级、B 暂时降级可自恢复、C 需人工干预、D 损坏不可恢复</td>
<td>判定试验通过与否的依据</td>
<td>是「功能表现」分级，不是「有没有被打坏」；判据取哪一级要事先约定</td>
</tr>
<tr>
<td>瞬态异常 &#x2F; 误告警</td>
<td>浪涌瞬间状态跳变、通信瞬断、采集尖峰、误报</td>
<td>试验期间上位机看到的现象</td>
<td>是外部注入的瞬态，<strong>不是软件缺陷、不是真实工况数据</strong>；锁存成永久故障会把 B 级拖成 C 级</td>
</tr>
<tr>
<td>钳位 clamping</td>
<td>把电压硬压在某个上限，多余能量引走</td>
<td>防护器件动作方式</td>
<td>钳位后仍有残压，不是把干扰完全消掉；后级还得扛得住这个残压</td>
</tr>
<tr>
<td>压敏电阻 MOV &#x2F; TVS &#x2F; 气体放电管 GDT</td>
<td>几种常用的瞬态防护器件，超过阈值瞬间导通泄放</td>
<td>端口防护电路</td>
<td>响应速度、通流能力、寿命各不同；老化或动作后可能失效，需要定期核查</td>
</tr>
<tr>
<td>泄放路径 &#x2F; 接地参考平面</td>
<td>干扰能量从端口经防护器件、PE 回到大地的那条通路 &#x2F; 试验用的基准接地平面</td>
<td>决定浪涌能量往哪走</td>
<td>路径阻抗稍高，1 kV 就会在别处找路，表现为莫名复位或通信中断</td>
</tr>
<tr>
<td>爬电距离 &#x2F; 电气间隙</td>
<td>沿绝缘表面的距离 &#x2F; 空气中两导体直线距离</td>
<td>绝缘与安规设计参数</td>
<td>线-地浪涌主要考验这一段；与「绝缘耐压」不是同一件事</td>
</tr>
<tr>
<td>绝缘耐压 &#x2F; 耐压试验（hipot &#x2F; 介电强度）</td>
<td>加一个持续的高压，看绝缘会不会击穿</td>
<td>安规试验</td>
<td>是稳态 &#x2F; 缓升高压，考核绝缘；浪涌是微秒级脉冲，考核防护与泄放，两类试验不能互相替代</td>
</tr>
<tr>
<td>Y 电容 &#x2F; X 电容</td>
<td>跨接在线与地之间 &#x2F; 线与线之间的安规电容</td>
<td>滤波与共模泄放</td>
<td>Y 电容正是共模干扰对地泄放的通道，同时会带来漏电流；整改时不能随意加大</td>
</tr>
<tr>
<td>型式试验 &#x2F; 例行试验</td>
<td>设计定型时做的全套考核 &#x2F; 每台出厂做的常规检验</td>
<td>试验性质</td>
<td>浪涌属于型式试验，不会每台都打；别把型式试验结论当成每台设备的实测记录</td>
</tr>
</tbody></table>

    </div>
    
    <div class="post-footer">
        <div>
            
            转载声明：
            商业转载请联系作者获得授权,非商业转载请注明出处 © <a href="" target="_blank">cxx</a>
            
            
        </div>
        <div>
            
        </div>
    </div>
</article>
<div class="article-nav prev-next-wrap clearfix">
    
    <a href="/2026/11/18/electric/%E7%94%B5%E5%8A%9B%E6%9C%BA%E7%90%86%EF%BC%9A%E5%9B%9B%E8%B1%A1%E9%99%90%E4%B8%8E%E8%83%BD%E9%87%8F%E6%B5%81%E5%90%91/" class="pre-post btn btn-default" title='电力机理：四象限与能量流向'>
        <i class="fa fa-angle-left fa-fw"></i><span class="hidden-lg">上一篇</span>
        <span class="hidden-xs">
            电力机理：四象限与能量流向</span>
    </a>
    
    
    <a href="/2026/11/17/fpga/C++%E7%A8%8B%E5%BA%8F%E5%91%98%E8%A7%86%E8%A7%92%E5%A6%82%E4%BD%95%E7%9C%8BFPGA/" class="next-post btn btn-default" title='C++程序员视角如何看FPGA'>
        <span class="hidden-lg">下一篇</span>
        <span class="hidden-xs">
            C++程序员视角如何看FPGA</span><i class="fa fa-angle-right fa-fw"></i>
    </a>
    
</div>

<div id="comments">
    
    <script src="https://giscus.app/client.js"
        data-repo="cxxlog/myblog-comment"
        data-repo-id="R_kgDOVzxsBw"
        data-category="Announcements"
        data-category-id="DIC_kwDOVzxsB84DLdxb"
        data-mapping="pathname"
        data-strict="0"
        data-reactions-enabled="1"
        data-emit-metadata="0"
        data-input-position="bottom"
        data-theme="light"
        data-lang="zh-CN"
        crossorigin="anonymous"
        async>
    </script>

</div>

                </main>
                
                    <aside id="article-toc" role="navigation" class="col-md-4">
    <div class="widget">
        <h3 class="title">
            文章目录
        </h3>
        
        <ol class="toc"><li class="toc-item toc-level-1"><a class="toc-link" href="#%E7%94%B5%E5%8A%9B%E5%B8%B8%E7%94%A8%E6%9C%AF%E8%AF%AD%E9%80%9A%E4%BF%97%E5%AF%B9%E7%85%A7%E8%A1%A8"><span class="toc-text">电力常用术语通俗对照表</span></a><ol class="toc-child"><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%B8%80%E3%80%81%E9%87%8F%E4%B8%8E%E5%8D%95%E4%BD%8D"><span class="toc-text">一、量与单位</span></a></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%BA%8C%E3%80%81%E8%A3%85%E7%BD%AE%E4%B8%8E%E9%83%A8%E4%BB%B6"><span class="toc-text">二、装置与部件</span></a></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%B8%89%E3%80%81%E5%B7%A5%E5%86%B5%E4%B8%8E%E8%BF%90%E8%A1%8C"><span class="toc-text">三、工况与运行</span></a></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E5%9B%9B%E3%80%81%E4%BF%9D%E6%8A%A4%E4%B8%8E%E6%95%85%E9%9A%9C"><span class="toc-text">四、保护与故障</span></a></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%BA%94%E3%80%81EMC-%E4%B8%8E%E5%AE%89%E8%A7%84%E8%AF%95%E9%AA%8C"><span class="toc-text">五、EMC 与安规试验</span></a></li></ol></li></ol>
        
    </div>
</aside>
                
            </div>
        </div>
    </section>
    <footer class="main-footer">
    <div class="container">
        <div class="row">
        </div>
    </div>
</footer>
<a id="back-to-top" class="icon-btn hide">
    <i class="fa fa-chevron-up"></i>
</a>
    <div class="copyright">
    <div class="container">
        <div class="row">
            <div class="col-sm-12">
                <div class="busuanzi">
    
    访问量:
    <strong id="busuanzi_value_site_pv">
        <i class="fa fa-spinner fa-spin"></i>
    </strong>
    &nbsp; | &nbsp;
    访客数:
    <strong id="busuanzi_value_site_uv">
        <i class="fa fa-spinner fa-spin"></i>
    </strong>
    
</div>
            </div>
            <div class="col-sm-12">
                <span>Copyright &copy;
                    2022
                    
                </span> |
                <span>
                    Powered by <a href="//hexo.io" class="copyright-links" target="_blank" rel="nofollow">Hexo</a>
                </span> |
                <span>
                    Theme by <a href="//github.com/shenliyang/hexo-theme-snippet.git" class="copyright-links" target="_blank" rel="nofollow">Snippet</a>
                </span>
            </div>
        </div>
    </div>
</div>



<script async src="//vercount.one/js"></script>


<script src="/js/app.js?rev=mwyrzeq5.js"></script>


<div class="hide">
    <script type="text/javascript">
    var cnzz_protocol = (("https:" == document.location.protocol) ? " https://" : " http://");
    document.write(unescape("%3Cspan class='cnzz_stat_icon_1263868967 hide' %3E%3Cscript%20src%3D%22https%3A%2F%2Fs95.cnzz.com%2Fz_stat.php%3Fweb_id%3D1272564536%22%3E%3C%2Fscript%3E%3C/span%3E%3Cscript src='" + cnzz_protocol + "s19.cnzz.com/z_stat.php%3Fid%3D1263868967%26show%3Dpic1' type='text/javascript'%3E%3C/script%3E"));
    </script>
</div>




</body>
</html>